[
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "System",
    "STATION",
    "BRAKER NO",
    "SETTING ",
    "PROTECTION CODE",
    "",
    "",
    "",
    "",
    "Data",
    "Value",
    "Protection Name",
    ""
  ],
  [
    "KKSO",
    "",
    "68(1)",
    "Three-phase inrush detector ",
    "HB01",
    "LINK FDR TO SATYAJIT ROY\n ASS/TSS (202HB13)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "51N-2(1)",
    "Non-directional earth-fault protection, high stage 2",
    "HB02",
    "LINK FDR TO SATYAJIT ROY \r\nASS/TSS(202HB14)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67N-2(1)",
    "Directional earth-fault, high stage 2",
    "HB03",
    "BUS-SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67N-1(1)",
    "Directional earth-fault, low stage 1",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67N-1(2)",
    "Directional earth-fault, low stage 2",
    "HB04",
    "LINK.FDR TO KAVI SUBHASH DEPOT\r\n (200HB01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "50P/51P(1)",
    "Three phase non-directional over current, instantaneous stage",
    "HB05",
    "LINK FDR TO KAVI SUBHASH  DEPOT \r\n ( 200HB02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "49F(1)",
    "Thermal overload protection, one time constant ",
    "HB06",
    "RECTIFIER TR FDR TO RECTIFIER  TR \r\n( 201TT01)\r",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67-2(1)",
    "Three-phase directional over current, high stage 2",
    "HB07",
    "RECTIFIER TR FDR TO RECTIFIER TR\r\n (201TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67-1(1)",
    "Three-phase directional over current, low stage 1",
    "HB08",
    "RECTIFIER TR FDR TO RECTIFIER  TR (201TT03)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "67-1(2)",
    "Three-phase directional over current, low stage 2",
    "HB09",
    "TR FDR TO AUX.TR.-201TA01",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "46(1)",
    "Negative phase sequence current protection ",
    "HB10",
    "TR. FDR TO AUX. TR .- 201TA02\r",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "46(2)",
    "Negative phase sequence current protection ",
    "HB11",
    "TR. FDR TO AUX. TR.-201TA03",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "46PD(1)",
    "Phase discontinuity protection",
    "HB12",
    "BUS-SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "59G(1)",
    "Residual over voltage protection ",
    "BRP02",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "59G(2)",
    "Residual over voltage protection ",
    "HB13",
    "TIE FDR  (STAND BY) TO SATAYAJIT RAY \r\nRSS (202 HB 09)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSO",
    "",
    "59G(3)",
    "Residual over voltage protection ",
    "HB14",
    "LINK FDR TO  FUTURE TIE",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "59(1)",
    "Three phase over voltage protection ",
    "HB01",
    "INCOMER-1 FROM CESC GSS",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "59(2)",
    "Three phase over voltage protection ",
    "HB02",
    "INCOMER 2 FROM CESC GSS",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "59(3)",
    "Three phase over voltage protection ",
    "HB03",
    "BUS SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "27(1)",
    "Three phase under voltage protection ",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "27(2)",
    "Three phase under voltage protection ",
    "HB04",
    "O/G FDR TO SRY ASS/TSS (202HB10)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "27(3)",
    "Three phase under voltage protection ",
    "HB05",
    "O/G FDR TO SRY ASS/TSS. (202HB11)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "51BF/51NBF(1)",
    "Circuit breaker failure protection ",
    "HB06",
    "SPARE AUX TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "BST(1)",
    "Binary signal transfer",
    "HB07",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "87L(1)",
    "Line differential protection with stabilized and instantaneous stage",
    "HB08",
    "LINK FDR TO HEMANTA MUKHERJEE RSS (205HB09)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "BST(1)",
    "Binary signal transfer",
    "HB09",
    "TIE FDR TO KAVI SUBHASH ASS/TSS (201HB13)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "87L(1)",
    "Line differential protection with stabilized and instantaneous stage",
    "HB10",
    "I/C FDR FROM SATYAJIT RAY RSS",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB11",
    "I/C FDR FROM SATYAJIT RAY RSS",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB12",
    "BUS SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "BRP02",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB13",
    "LINK FDR TO KAVI SUBHASH ASS/TSS (201HB01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB14",
    "LINK FDR TO KAVI SUBHASH ASS/TSS (201HB02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB15",
    "LINK FDR TO JYOTINDRANATH ASS/TSS (203HB02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB16",
    "LINK FDR TO JYOTINDRANATH ASS/TSS (203HB04)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB17",
    "RECTIFIER TR FDR TO RECTIFIER TR (202TT01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB18",
    "TR FDR TO AUX TR (202TA01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB19",
    "RECTIFIER TR FDR TO RECTIFIER TR (202TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KSRY",
    "",
    "",
    "",
    "HB20",
    "TD FDR TO AUX TR (202TA02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB01",
    "203HB01 LINK FDR TO KAVI SUKANTA ( 204HB04)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB02",
    "LINK FDR TO SATYAJIT RAY ASS/TSS 202HB15",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB03",
    "BUS SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB04",
    "LINK FDR TO SATYAJIT RAY ASS/TSS 202HB16",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB05",
    "LINK FDR TO KAVI SUKANTA (204HB02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB06",
    "RECTIFIER TR FDR TO RECTIFIER TR ( 203TT01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB07",
    "RECTIFIER TR FDR TO RECTIFIER TR(203TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB08",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB09",
    "TR. FDR TO AUX. TR. - 203TA01",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB10",
    "TR. FDR TO AUX. TR. - 203TA02",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KJNN",
    "",
    "",
    "",
    "HB11",
    "SPARE AUXULIARY TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB01",
    "LINK FDR TO HEMANTA MUKHERJEE ASS/TSS(205HB13)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB02",
    "LINK FDR TO JYOTINDRANATH ASS/TSS(203HB05)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB03",
    "BUS-SECTION",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB04",
    "LINK FDR TO JYOTINDRANATH ASS/TSS(203HB01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB05",
    "LINK FDR TO HEMANTA MUKHERJEE ASS/TSS(205HB14)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB06",
    "RECTIFIER TR FDR TO RECTIFIER TR(204TT01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB07",
    "RECTIFIER TR FDR TO RECTIFIER TR(204TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB08",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB09",
    "TR. FDR TO AUX. TR.- 204TA01",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB10",
    "TR FDR TO MDB(AUX. TR.-204TA02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSU",
    "",
    "",
    "",
    "HB11",
    "SPARE AUX TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB01",
    "INCOMER-1 FROM CESE (KRS GIS)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB02",
    "INCOMER-2 FROM CESE (EMSS GIS)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB03",
    "BUS SECTION ",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB04",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB05",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB06",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB07",
    "SPARE AUX TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB08",
    "TIE FDR TO SEC-V RSS",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB09",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB10",
    "I/C FDR FROM HEMANTA MUKHERJEE RSS 205HB04",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB11",
    "I/C FDR FROM HEMANTA MUKHERJEE RSS 205HB05",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB12",
    "BUS SECTION ",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "BRP02",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB13",
    "LINK FDR TO KAVI SUKANTA ASS (204HB01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB14",
    "LINK FDR TO KAVI SUKANTA ASS (204HB05)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB15",
    "LINK FDR TO VIP BAZAR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB16",
    "LINK FDR TO VIP BAZAR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB17",
    "RECTIFIER TR FDR TO RECTIFIER TR (205TT01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB18",
    "TR. FDR TO AUX. TR.- 205TA01",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB19",
    "RECTIFIER. TR. FDR TO RECTIFIER TR.(205TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KHMD",
    "",
    "",
    "",
    "HB20",
    "TR. FDR TO AUX. TR.- 205TA02",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB01",
    "Link Feeder from Kavi subhash (201HB04)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB02",
    "Link Feeder from Kavi subhash (201HB05)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB03",
    "Bus Section ",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "BRP01",
    "BUS RISER",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB04",
    "Rectifier TR FDR to Rectifier TR (200TT01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB05",
    "Rectifier TR FDR to Rectifier TR (200TT02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB06",
    "TR FDR TO MDB (AUX TR-200TA01)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB07",
    "TR FDR TO MDB (AUX TR-200TA02)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB08",
    "TR FDR TO MDB (AUX TR-200TA03)",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB09",
    "SPARE AUX TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB10",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "KKSD",
    "",
    "",
    "",
    "HB11",
    "SPARE RECTIFIER TR FDR",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "KKSO",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "KSRY",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "KJNN",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "KKSU",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1.93×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "40 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 1",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.140×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.17,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Measured Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.190×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase non-directional over current, instantaneous stage",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "5.78×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time Multiplier",
    0.21,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Norm. inv.",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 2",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.91×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, high stage 2",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "ON",
    "Three phase over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Num of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Start value",
    "1.10×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "5000 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Voltage selection",
    "Phase-to-phase",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Relative hysteresis",
    0.04,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase under voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Num of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Start value",
    "0.8×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "5000 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Voltage block value",
    "0.20×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Enable block value",
    true,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Voltage selection",
    "Phase-to-phase",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Relative hysteresis",
    0.04,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "REF 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Line differential protection with stabilized and instantaneous stage",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "RED 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "INCOMER-1 FROM CESE (KRS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB01",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1.93×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "40 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 1",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.140×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.17,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Measured Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.190×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase non-directional over current, instantaneous stage",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "5.78×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time Multiplier",
    0.21,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Norm. inv.",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 2",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.91×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, high stage 2",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "ON",
    "Three phase over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Num of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Start value",
    "1.10×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "5000 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Voltage selection",
    "Phase-to-phase",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Relative hysteresis",
    0.04,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase under voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Num of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Start value",
    "0.8×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "5000 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Voltage block value",
    "0.20×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Enable block value",
    true,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Voltage selection",
    "Phase-to-phase",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Relative hysteresis",
    0.04,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "REF 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "RED 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "INCOMER-2 FROM CESE (EMSS GIS)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB02",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase non-directional over current, instantaneous stage",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.91×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, high stage 2",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 1",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 2",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.19×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.090×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "Volatge",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "BUS SECTION "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB03",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.25×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "300 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.150×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.17,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1 25×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "300 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "REF 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "RED 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "OG/ FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB10)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB04",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.25×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.150×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.17,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1.20×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "300 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "REF 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "RED 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "O/G FDR TO HEMANTA MUKHERJEE ASS/TSS (205HB11)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB05",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB06",
    "--No Data--",
    "--No Data--",
    "",
    "",
    "",
    "",
    "--No Data--",
    "--No Data--",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB07",
    "--No Data--",
    "--No Data--",
    "",
    "",
    "",
    "",
    "--No Data--",
    "--No Data--",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB08",
    "--No Data--",
    "--No Data--",
    "",
    "",
    "",
    "",
    "--No Data--",
    "--No Data--",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.19×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 1",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.200×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.18,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Max reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min forward angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min reverse angle",
    "80 degree",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate current",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Pol reversal",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Io signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Uo signal Sel",
    "Measured Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 2",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "2.50×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "350 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.21,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Current",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "REF 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "Differential",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "RED 615 Other",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "TIE FDR TO SATYAJIT RAY RSS (202HB08)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KHMD",
    "HB09",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.20×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.140×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.09,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current ",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel ",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel ",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.90×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Current ",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "REF 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode ",
    "In use, alarm selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection ",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction ",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time ",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value ",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "RED 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Link Feeder from Kavi subhash (201HB04)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB01",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.20×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.140×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.09,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current ",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel ",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel ",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.90×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "621 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Current ",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "REF 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Alarm mode",
    "Any of selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 1 mode ",
    "In use, alarm selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 2 mode",
    "In use, alarm selected ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 3 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 4 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 5 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 6 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 7 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Signal 8 mode",
    "In use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 1",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 2",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 3",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 4",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 5",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 6",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 7",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "BST(1)",
    "",
    "",
    "",
    "",
    "Pulse time 8",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Line differential protection with stabilized and instantaneous stage",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Winding selection ",
    "Not in use",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT ratio correction ",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "CT connection type",
    "Type 1",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Restraint mode",
    "Harmonic2",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Reset delay time ",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Low operate value",
    "15%Ir ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High operate value ",
    "400%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Start Value 2.H",
    0.15,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "High Op value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 1",
    "125%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 2",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "End section 2",
    "300%Ir",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Slope section 3",
    0.8,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operationcurve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "Differential ",
    "87L(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "45 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "RED 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Link Feeder from Kavi subhash (201HB05)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB02",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase non-directional over current, instantaneous stage",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, high stage 2",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.91×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.82×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase inrush detector ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.19×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "150 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.140×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.09,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current ",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    true,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel ",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel ",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Current ",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "REF 620 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "",
    "Bus Section "
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Live dead mode",
    "Both dead",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Synchro check mode",
    "Asynchronous ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Control mode",
    "Continuous ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Difference voltage",
    "0.05×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Difference frequency ",
    "0.001×Fn",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Difference angle",
    "5 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Dead line value",
    "0.2×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Live line value",
    "0.8×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Dead bus value",
    "0.2×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Live bus value",
    "0.5×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Max energizing V",
    "1.05×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Phase shift",
    "0 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Minimum syn time",
    "0 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Energizing time ",
    "100 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Closing time of CB",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "Control ",
    "25(1)",
    "",
    "",
    "",
    "",
    "Voltage source switch ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "400A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB03",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase inrush detector ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Start value",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.25×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "100 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.090×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current ",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel ",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel ",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase non-directional over current, instantaneous stage",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1.73×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "70 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.49×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.09,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "1000 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Current ",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "REF 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Rectifier TR FDR to Rectifier TR (200TT01)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "100A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB04",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase inrush detector ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Start value",
    0.2,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "68(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Non-directional earth-fault protection, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.25×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "100 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Def. Time",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "Measurement mode",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "51N-2(1)",
    "",
    "",
    "",
    "",
    "IO signal Sel",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Directional earth-fault, low stage 1",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Directional earth-fault, low stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.090×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.12,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "60 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Allow Non Dir",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Operating mode",
    "Phase angle",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Characteristic angle",
    "-90 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max forward angle",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Max reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min forward angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min reverse angle ",
    "80 degree ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate current ",
    "0.005×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Min operate voltage",
    "0.01×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Pol reversal ",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Voltage start value",
    "0.010×Un",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Enable Voltage limit",
    false,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Io signal Sel ",
    "Measured Io",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67N-1(2)",
    "",
    "",
    "",
    "",
    "Uo signal Sel ",
    "Calculated Uo",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three phase non-directional over current, instantaneous stage",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "1.73×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Operate delay time",
    "70 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "50P/51P(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "49F(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Thermal overload protection, one time constant ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-2(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, high stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "On",
    "Three-phase directional over current, low stage 1",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "No of start phases",
    "1 out of 3",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value",
    "0.49×In",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Start Value Mult",
    1,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Time multiplier",
    0.09,
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Minimum operate time",
    "100 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Reset delay time",
    "20 ms",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Operating curve type ",
    "IEC Normal inverse",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Type of reset curve",
    "Immediate ",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Measurement mode ",
    "DFT",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(1)",
    "",
    "",
    "",
    "",
    "Directional mode",
    "Non-directional",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "67-1(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three-phase directional over current, low stage 2",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "46(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "46(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Negative phase sequence current protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Current ",
    "46PD(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Phase discontinuity protection",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59G(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59G(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59G(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Residual over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "59(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase over voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "27(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "27(2)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "Volatge",
    "27(3)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Three phase under voltage protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "REF 615 Other ",
    "51BF/51NBF(1)",
    "",
    "",
    "",
    "",
    "Operation",
    "Off",
    "Circuit breaker failure protection ",
    "Rectifier TR FDR to Rectifier TR (200TT02)"
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "CT",
    "Ratio",
    "",
    "",
    "",
    "",
    "100A:1A/1A/1A",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "KKSD",
    "HB05",
    "PT",
    "Ratio",
    "",
    "",
    "",
    "",
    "33KV/110V",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ],
  [
    "RELAY",
    "SETTING-AC",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    "",
    ""
  ]
]